<!DOCTYPE html>
<html lang="zh-CN"><head><meta charset="utf-8">
<title>干熄焦余热电厂锅炉给水泵柱塞泵替换 · 吉孚唐实测案例</title>
<style>
@page { size: A4; margin: 14mm 13mm; }
* { box-sizing: border-box; }
body { font-family: "Noto Sans CJK SC","Source Han Sans SC","Microsoft YaHei",sans-serif;
        color:#1f2937; margin:0; padding:0; font-size:10.5pt; line-height:1.55; }
.wrap { padding: 6mm 4mm; }
.hd { display:flex; align-items:center; gap:10px; border-bottom:2.5px solid #0d9488; padding-bottom:8px; }
.hd .logo { font-size:15pt; font-weight:800; color:#0d9488; letter-spacing:.5px; }
.hd .sub { font-size:8.5pt; color:#6b7280; }
.tag { display:inline-block; background:#ecfdf5; color:#0f766e; border:1px solid #a7f3d0;
        border-radius:999px; padding:2px 10px; font-size:8.5pt; margin-bottom:6px; }
h1 { font-size:16pt; margin:8px 0 2px; line-height:1.3; }
.sub2 { color:#6b7280; font-size:9.5pt; margin-bottom:12px; }
.hl { display:flex; gap:8px; margin:12px 0 14px; }
.hl div { flex:1; background:linear-gradient(160deg,#f0fdfa,#e6fffb); border:1px solid #99f6e4;
            border-radius:8px; padding:9px 8px; text-align:center; }
.hl b { display:block; font-size:17pt; color:#0f766e; font-weight:800; line-height:1.15; }
.hl i { font-style:normal; font-size:8pt; color:#0f766e; opacity:.8; }
.hl span { display:block; font-size:8.5pt; color:#6b7280; margin-top:2px; }
h2 { font-size:11pt; margin:14px 0 6px; color:#0f766e; border-left:3px solid #0d9488; padding-left:7px; }
table { width:100%; border-collapse:collapse; font-size:9pt; }
th,td { border:1px solid #e5e7eb; padding:5px 7px; text-align:left; vertical-align:top; }
th { background:#f0fdfa; color:#0f766e; font-weight:700; width:34%; }
tr:nth-child(even) td { background:#fafafa; }
.note { margin-top:10px; font-size:8.5pt; color:#4b5563; background:#fafafa;
         border-left:3px solid #d1d5db; padding:7px 9px; border-radius:0 4px 4px 0; }
.foot { margin-top:14px; border-top:1px dashed #d1d5db; padding-top:8px;
         font-size:8.5pt; color:#6b7280; display:flex; justify-content:space-between; gap:10px; }
.foot b { color:#0f766e; }
.disc { margin-top:8px; font-size:7.5pt; color:#9ca3af; line-height:1.45; }
</style></head><body><div class="wrap">
<div class="hd"><div class="logo">吉孚唐 Jeeftang</div>
  <div class="sub">流体机械节能测算 · 实测案例</div></div>
<div style="margin-top:10px"><span class="tag">电厂 · 锅炉给水泵</span></div>
<h1>干熄焦余热电厂锅炉给水泵柱塞泵替换</h1>
<div class="sub2">华东某干熄焦余热发电厂 · HGC120/12 高压给水泵节能改造</div>

<div class="hl"><div><b>31.3<i>%</i></b><span>综合节电率</span></div><div><b>161.1<i>万kWh</i></b><span>年节电量</span></div><div><b>56.4<i>万元</i></b><span>年节省电费</span></div><div><b>2.2<i>年</i></b><span>投资回收期</span></div></div>

<h2>改造前（现场实测基线）</h2>
<table><tr><th>原泵型号</th><td>HGC120/12（沈阳水泵）</td></tr><tr><th>配置</th><td>1 台，工频运行，无变频</td></tr><tr><th>实测流量</th><td>115.6 m³/h</td></tr><tr><th>进口 / 出口压力</th><td>0.30 MPa / 12.1 MPa</td></tr><tr><th>电机额定 / 实测输入功率</th><td>710 kW / 643.0 kW</td></tr><tr><th>泵效率（实测反算）</th><td>约 58.7%</td></tr><tr><th>年运行时间</th><td>8,000 h</td></tr><tr><th>电价</th><td>0.35 元/kWh</td></tr></table>

<h2>改造方案</h2>
<table><tr><th>改造方案</th><td>1 台 UDZ 智能高效柱塞泵（原泵保留应急备用）</td></tr><tr><th>设计流量 / 压力</th><td>128.7 m³/h / 12.8 MPa（额定）</td></tr><tr><th>新泵轴功率</th><td>419.6 kW</td></tr><tr><th>新泵电网取电</th><td>441.7 kW（轴功率 ÷ 电机效率 95%）</td></tr><tr><th>配套电机</th><td>560 kW 高压异步电机（轴功率 × 1.1 安全系数）</td></tr><tr><th>泵效率</th><td>≥ 90%（较原泵提升 31 个百分点）</td></tr><tr><th>启动方式</th><td>软启动；电控利旧，不新增变频器</td></tr></table>

<h2>测算与效益</h2>
<table><tr><th>节电功率</th><td>201.3 kW（643.0 − 441.7）</td></tr><tr><th>年节电量</th><td>201.3 kW × 8,000 h = 161.1 万 kWh</td></tr><tr><th>节电率</th><td>201.3 ÷ 643.0 = 31.3%（口径 A：只扣电机效率 95%）</td></tr><tr><th>年节省电费</th><td>161.1 万 kWh × 0.35 元 = 56.4 万元</td></tr><tr><th>设备投资</th><td>89.6 万元（含配套电机）</td></tr><tr><th>安装调试</th><td>10.8 万元（费率 12%）</td></tr><tr><th>一次性总投资</th><td>100.4 万元</td></tr><tr><th>投资回收期</th><td>100.4 ÷ 50.7 ≈ 2.2 年</td></tr><tr><th>年减排</th><td>标煤 644 吨 / CO₂ 1,611 吨</td></tr></table>

<div class="note">口径说明：本案为无变频工况，按口径 A 计（原系统实测输入功率 − 新泵电网取电），仅扣除电机效率 95%，不计变频损耗。</div>

<div class="foot">
  <div>数据来源：现场实测 + 设备运行台账<br>
       <b>零碳小助手</b>｜流体机械节能测算平台</div>
  <div style="text-align:right">客户名称按保密约定隐去<br>
       https://jeeftang.github.io/energy-calc-platform/</div>
</div>
<div class="disc">本页为测算方法演示样本，节选自真实项目测算报告，客户名称、地点及可识别信息已隐去；
具体项目须以现场勘察与复核数据为准，本页不构成任何承诺或交易要约。</div>
</div></body></html>
